S.I. No. 183 of 1956.

FACTORIES (REPORT OF EXAMINATION OF STEAM BOILER) REGULATIONS, 1956.

I, WILLIAM NORTON, Minister for Industry and Commerce, in pursuance of subsection (9) of section 40 of the Factories Act, 1955 (No. 10 of 1955), hereby make the following regulations :—

1.—(1) These Regulations may be cited as the Factories (Report of Examination of Steam Boiler) Regulations, 1956.

(2) These Regulations shall come into operation on the 1st day of October, 1956.

2. The report of the result of an examination under subsection (7) of section 40 of the Factories Act, 1955 (No. 10 of 1955), of every steam boiler shall be in the form and contain the particulars indicated in—

(a) in the case of an examination of a steam boiler (other than an economiser, superheater, steam tube oven or steam tube hotplate) when cold, the First Schedule hereto,

(b) in the case of an examination of an economiser when cold, the Second Schedule hereto,

(c) in the case of an examination of a superheater when cold, the Third Schedule hereto,

(d) in the case of an examination of a steam boiler (including an economiser and superheater) when under normal steam pressure, the Fourth Schedule hereto, and

(e) in the case of an examination of a steam tube oven or steam tube hotplate, the Fifth Schedule hereto.

FIRST SCHEDULE.

Report of Examination of Steam Boiler (other than an Economiser, Superheater, Steam Tube Oven or Steam Tube Hotplate) when cold.

Name of Occupier of Factory

Address of—

(a) Factory.

(b) Head Office of Occupier.

(Note :—Address (b) is required only in the case of a boiler used in a temporary location, e.g., on a building operation or work of engineering construction).

Description and distinctive number and type of Boiler.

Date of Construction.

(The history should be briefly given and the examiner should state whether he has seen the last previous report)

Date of last hydraulic test (if any) and the pressure applied.

Quality and source of feed water.

Is the boiler in the open or otherwise exposed to the weather or to damp ?
